<h1 id="system-description">System Description</h1>
<h2 id="management-level-requirement">Management Level Requirement</h2>
<h3 id="general">General</h3>
<blockquote>
<p>All information comes together at the management level. The
management level is the graphical, interactive interface for the
operator to the automation station and the integrated plants and plant
parts. System operation must be based on a simplified approach. The
operator can display, query, process, save, or print any plant
information via the peripheral units at the management level.</p>
<p>The plants are displayed in synoptic images and the values and states
are presented and displayed dynamically. Special programs are used for
higher control, optimization functions, maintenance and energy
management.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="smart-system-for-smart-building">Smart System for Smart
Building</h3>
<blockquote>
<p>The building management system must be an accredited solution
according to the following programs to be used as a Smart System for
Smart Buildings.</p>
</blockquote>
<ul>
<li><blockquote>
<p>WiredScore, Accredited Solution</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>UL SPIRE - Smart System Rating Program, Certification</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="scada-platform">Scada Platform</h3>
<blockquote>
<p>The building management system must be based on a SCADA platform that
is compatible with the BACnet revision 20 and the B-XAWS (Cross-Domain
Advanced Operator Workstation) profile. It must permit integration of
any building installation including HVAC and lighting.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="multi-discipline">Multi-discipline</h3>
<blockquote>
<p>The building management system must be able to handle natively
different disciplines in a building: Building Automation, Power
Management, Fire Safety, Industrial PLC’s, Access Control, Intrusion,
Video…</p>
<p>The disciplines must allow distribution across independent servers if
required. Scope of access for controlling and monitoring discipline data
must allow customization per user in every client station.</p>
<p>Each management station of the system must be able to be assigned one
or more disciplines, allowing customizable single or multiple discipline
access mode.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3
id="drafted-for-use-by-fire-detection-and-security-systems-ul-certified">Drafted
for Use by Fire Detection and Security Systems (UL certified)</h3>
<blockquote>
<p>The building management system must have passed Underwriters
Laboratories (UL) performance and environmental tests.</p>
<p>The management station must offer all relevant functions to connect
comfort and fire detection systems:</p>
</blockquote>
<ul>
<li><blockquote>
<p>Display and handle events</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Graphically monitor and control the fire detection system</p>
</blockquote></li>
<li><blockquote>
<p>Highlight the highest priority events.</p>
</blockquote></li>
<li><blockquote>
<p>Direct navigation to the element triggering an event.</p>
</blockquote></li>
<li><blockquote>
<p>Quickly go to user-defined instructions and graphically display event
locations.</p>
</blockquote></li>
<li><blockquote>
<p>Save and query activity data from the fire detection system.</p>
</blockquote></li>
<li><blockquote>
<p>Distribute fire monitoring and control capabilities.</p>
</blockquote></li>
<li><blockquote>
<p>Provide operating instruction checklists for operators during
stressful situations for handling fire events.</p>
</blockquote></li>
<li><blockquote>
<p>Send automatic remote messages of impacted device per e-mail.</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Display and plan automatic history reports.</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="system-openness">System Openness</h3>
<blockquote>
<p>The building management system must support standard protocols used
in building technology, including:</p>
</blockquote>
<ul>
<li><blockquote>
<p>BACnet and BACnet/SC</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>OPC DA (Data Access) and OPC UA (Unified Architecture)</p>
</blockquote></li>
<li><blockquote>
<p>Modbus TCP</p>
</blockquote></li>
<li><blockquote>
<p>SNMP</p>
</blockquote></li>
<li><blockquote>
<p>KNX and KNX Secure</p>
</blockquote></li>
<li><blockquote>
<p>S7, S7 Plus and S7 secure communication</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>IEC 61850</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="long-term-storage">Long Term Storage</h3>
<blockquote>
<p>The building management system must be able to store and archive data
for a period of more than 10 years, allowing as an option segregation of
stored data in different groups that can be tuned individually with
different recording frequencies. Remounting of offline archived data
must also be allowed.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="validated-and-critical-environments">Validated and Critical
Environments</h3>
<blockquote>
<p>The building management system must allow compliance to regional
certifications for validated environments, such as GMP Annex 11, US FDA
21 CFR Part 11 or similar. A special technical document verifying the
compliance of the system in critical environments must be available.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="building-information-modeling-bim">Building Information Modeling
(BIM)</h3>
<blockquote>
<p>The building management system must natively support Building
Information Modeling (BIM) technology to perform the following
actions:</p>
</blockquote>
<ul>
<li><blockquote>
<p>Display visual and data information from Building Automation
components such as room controllers, field devices etc., in a 3D
view.</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Display the 3D model of the building:</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Allow operators to rotate, zoom in and zoom out the mode</p>
</blockquote></li>
<li><blockquote>
<p>Allow manual navigation through the 3D model, using the mouse
cursor</p>
</blockquote></li>
<li><blockquote>
<p>Support simplified navigation with single mouse click to enter
through doors, windows, and up/down staircases</p>
</blockquote></li>
<li><blockquote>
<p>Allow navigation from a system object via the browser to the
associated equipment in the BIM view and vice versa</p>
</blockquote></li>
<li><blockquote>
<p>Allow selection of a BIM equipment and provide current (runtime)
values and status properties. Commanding of objects shall be supported
as well via the operating pane (such as switching on a light)</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Display 2D floor plan(s) of the building</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Show the selected room in focus (zoom view)</p>
</blockquote></li>
<li><blockquote>
<p>Show various rom statuses as colored carpets</p>
</blockquote></li>
<li><blockquote>
<p>Show current room values (runtime values) directly on the floor
plan</p>
</blockquote></li>
<li><blockquote>
<p>Allow selection of a room or a segment</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Display* room status in the 3D building view</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Display the room operating mode (such as comfort, pre-comfort,
etc.)</p>
</blockquote></li>
<li><blockquote>
<p>Display the presence detectors statuses</p>
</blockquote></li>
<li><blockquote>
<p>Display window states (open or closed) in a clear graphical
format</p>
</blockquote></li>
<li><blockquote>
<p>Display the temperature status of a room</p>
</blockquote></li>
<li><blockquote>
<p>Display the lights’ state</p>
</blockquote></li>
<li><blockquote>
<p>Display the positioning state of the blinds</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Provide a summary of all active events that are present on a selected
area (such as a floor)</p>
</blockquote></li>
<li><blockquote>
<p>Show the location of the building in Google maps (where
applicable)</p>
</blockquote></li>
<li><blockquote>
<p>Display the datasheet(s) and/or documentation of the selected
equipment or field device, if relevant properties are present in the BIM
data.</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Supported Data formats:</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>IFC4</p>
</blockquote></li>
<li><blockquote>
<p>IFC2x3</p>
</blockquote></li>
</ul>
<blockquote>
<p>* Optimized for Desigo Room Automation</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="automate-recurring-tasks">Automate Recurring Tasks</h3>
<blockquote>
<p>The building management system must take care of recurring tasks to
lower the operator's workload.</p>
<p>This includes, for example, cyclical report generation triggering,
plant release at various conditions, or automatic adjustment of
setpoints or alarm limits.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="reactions">Reactions</h3>
<blockquote>
<p>The building management system must allow automatically executable
actions to be programmed at the management station when set conditions
are verified.</p>
<p>Conditions can be time-based, event-based, on change of values or on
a combination of some or all. When conditions are met, the system shall
execute a pre-configured list of commands.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="scripting">Scripting</h3>
<blockquote>
<p>The building management system must provide a Script Editor to create
scripts based on a known scripting language. The script engine must
allow the manual execution of scripts manually by the operator, or
automatic execution triggered by the system based configurable
conditions. Among others the scripts must support:</p>
</blockquote>
<ul>
<li><blockquote>
<p>Commanding of objects</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Reading attributes of object</p>
</blockquote></li>
<li><blockquote>
<p>Subscription to value changes</p>
</blockquote></li>
<li><blockquote>
<p>Read/Write text files</p>
</blockquote></li>
<li><blockquote>
<p>Loading of external DLLs</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Mathematical / logical operations</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="system-wide-self-monitoring">System-wide Self-monitoring</h3>
<blockquote>
<p>The building management system must be capable of monitoring running
applications, printers, and all connected subsystems. The system must
report an event in case of an exceptional state.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="system-analysis">System Analysis</h3>
<blockquote>
<p>Detailed analysis on system and user activities must be available in
chronological order.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="help-function">Help Function</h3>
<blockquote>
<p>The software must include an online help, context sensitive as well
as indexed, a glossary, and can be searched by terms or sentences. The
help content must be structured according to the following format:
Engineering or Operating help.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="migration">Migration</h3>
<blockquote>
<p>The building management system must allow a smooth migration of an
existing management station. Via its embedded software utilities, it
must be able to accumulate existing graphic pages and Trend Objects or
datasets, from a legacy management station to the new software.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="operating-system-for-the-building-management-system">Operating
System for the Building Management System</h2>
<blockquote>
<p>All data servers, operator stations, etc., for the building
management system must be compatible with the most current, generally
available Microsoft Windows 64-bit operating system.</p>
<p>As a result, the current version of Windows (at least 6 months after
release by Microsoft) as well as a minimum of the last Version is
supported. Modifications to the customer network must be possible. The
building management system must therefore be installable on any common
PC or on tested embedded/industrial hardware and offer a multitasking
environment where a user can run multiple applications
simultaneously.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="product-lifecycle">Product Lifecycle</h2>
<blockquote>
<p>The system provider must offer a transparent product lifecycle to
ensure the required consistency. All equipment offered for this project
must be contained in the current product portfolio.</p>
<p>The existing system environment must allow for easy and smooth
integration of various devices and extensions.</p>
<p><strong>Specified products</strong> Siemens / Desigo System or
similar</p>
</blockquote>
<h3 id="software-updates-and-upgrades">Software Updates and
Upgrades</h3>
<blockquote>
<p>The building management system must offer the possibility of software
upgrades to the latest available version, in order to benefit from new
features and from enhanced protection against possible cybersecurity
threats.</p>
<p>This can be achieved by enabling a subscription to a software upgrade
service, which must offer:</p>
</blockquote>
<ul>
<li><blockquote>
<p>Permanent protection against cybersecurity threats</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Availability of the latest software features (system and limits
upgrade)</p>
</blockquote></li>
<li><blockquote>
<p>Compatibility with the latest version of supported operating
systems</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Support of the latest versions of the integrated subsystems</p>
</blockquote>
<p>The building management system must support a centralized management
of software updates and upgrades. It must provide a mechanism which
allows for:</p></li>
</ul>
<ul>
<li><blockquote>
<p>Distributing the software from the server to all the connected
machines (e.g., clients and FEPs)</p>
</blockquote></li>
<li><blockquote>
<p>Running the software update and monitoring the progress of the update
from the server on all the connected machines</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Specified products:</strong> Siemens / Desigo System or
similar</p>
</blockquote>
<h2 id="system-continuity">System Continuity</h2>
<blockquote>
<p>Products used must have a label for a global standard that ensures
interaction with products from various manufacturers. Products with
these labels can also be combined if manufactured at intervals of more
than 10 years.</p>
<p><strong>Specified products:</strong> Siemens / Desigo System or
similar</p>
</blockquote>
<h2 id="hardware-requirements">Hardware Requirements</h2>
<blockquote>
<p>Embedded Hardware</p>
<p>Installation on an embedded hardware must be supported for small and
/ or mid-sized sites (1 server, up to 10,000 system objects). The
hardware and software environment must fulfil the following minimal
requirements:</p>
</blockquote>
<ul>
<li><blockquote>
<p>Type: Embedded</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Processor: Intel Celeron 6600HLE @ 2.10 GHz or equivalent</p>
</blockquote></li>
<li><blockquote>
<p>Memory: 16GB</p>
</blockquote></li>
<li><blockquote>
<p>Storage: 256GB SSD</p>
</blockquote></li>
<li><blockquote>
<p>Network Card: Gigabit speed</p>
</blockquote></li>
<li><blockquote>
<p>Graphics Card: Onboard graphics adapter with integrated processor</p>
</blockquote></li>
<li><blockquote>
<p>Minimum Software environment:</p>
</blockquote></li>
<li><blockquote>
<p>Win10 IOT Enterprise LTSC</p>
</blockquote></li>
<li><blockquote>
<p>Microsoft SQL Server 2022 – Express Edition</p>
</blockquote></li>
<li><blockquote>
<p>Network Requirements:</p>
</blockquote></li>
<li><blockquote>
<p>Local network</p>
</blockquote></li>
<li><blockquote>
<p>Single subnet</p>
</blockquote></li>
<li><blockquote>
<p>100 Mbps up/down</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Support Wake on LAN</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Specified products:</strong></p>
</blockquote>
<ul>
<li><blockquote>
<p>Siemens / Desigo CC Compact or similar</p>
</blockquote></li>
<li><blockquote>
<p>Siemens SIMATIC IPC BX-32A or similar</p>
</blockquote></li>
</ul>
<blockquote>
<p>Standard Hardware for small or medium plants</p>
<p>(Approximately 500-2000 data points)</p>
<p>One client/server system for mid-sized sites (up to 50,000 system
objects, total: 1,500,000 in a distributed architecture) with a high
data transfer rate is required. The hardware environment must fulfill
the following minimal requirements:</p>
</blockquote>
<ul>
<li><blockquote>
<p>Type: Workstation Tower Format</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Processor:</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Intel (e.g. Core Ultra 5 225, or equivalent) or</p>
</blockquote></li>
<li><blockquote>
<p>AMD (e.g. Ryzen AI Max Pro 385, or equivalent)</p>
</blockquote></li>
<li><blockquote>
<p><a href="https://www.cpubenchmark.net/server.html">CPU Mark</a> &gt;=
13,000</p>
</blockquote></li>
<li><blockquote>
<p><a href="https://www.cpubenchmark.net/singleThread.html">Single
Thread Rating</a> &gt;= 2,300</p>
</blockquote></li>
<li><blockquote>
<p>4 cores on typical sites, 4 cores per running project in distributed
systems on a single server (Segmented topology)</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Memory: 16GB</p>
</blockquote></li>
<li><blockquote>
<p>Storage: 1 * 1024GB SSD</p>
</blockquote></li>
<li><blockquote>
<p>Network card: Gigabit speed</p>
</blockquote></li>
<li><blockquote>
<p>Client or Server stations that display video streams need to have a
Graphic card (GPU) with min. 2GB RAM that supports hardware acceleration
(e.g. Nvidia A400 or equivalent)</p>
</blockquote></li>
</ul>
<blockquote>
<p>Network requirements:</p>
</blockquote>
<ul>
<li><blockquote>
<p>Local network</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>1000 Mbps up/down</p>
</blockquote></li>
<li><blockquote>
<p>Latency less than 10 ms</p>
</blockquote></li>
<li><blockquote>
<p>For the integration of XNET Fire Safety Systems, the server hardware
needs to have a PCI slot for the NCC-2F card</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
<p>Standard Hardware for large plants</p>
<p>(Approximately 2000-35,000 data points)</p>
<p>One client/server system is required for large sites(up to 150,000
system objects, total: 1,500,000 in a distributed architecture).<br />
The hardware environment must fulfill the following minimal
requirements:</p>
</blockquote>
<ul>
<li><blockquote>
<p>Type: Server 19” rack</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Processor:</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Server-grade CPU like Intel Xeon (e.g. Xeon 6337P or equivalent) or
AMD EPYC (e.g. EPYC 4244P or equivalent), designed for handling heavy
workloads and multitasking, which meet the <a
href="https://eur01.safelinks.protection.outlook.com/?url=https%3A%2F%2Flearn.microsoft.com%2Fen-us%2Fwindows-hardware%2Fdesign%2Fminimum%2Fwindows-processor-requirements&amp;data=05%7C02%7Crudolf.hottarek%40siemens.com%7C162f6176d52e4011b30808dd6bbde511%7C38ae3bcd95794fd4addab42e1495d55a%7C1%7C0%7C638785185568955893%7CUnknown%7CTWFpbGZsb3d8eyJFbXB0eU1hcGkiOnRydWUsIlYiOiIwLjAuMDAwMCIsIlAiOiJXaW4zMiIsIkFOIjoiTWFpbCIsIldUIjoyfQ%3D%3D%7C0%7C%7C%7C&amp;sdata=C0O7a6Zlu6lrX8fUWMcg3TVKOsePMevv1WVsBIDwknQ%3D&amp;reserved=0">Windows
Processor Requirements</a> for the operating system installed</p>
</blockquote></li>
<li><blockquote>
<p><a href="https://www.cpubenchmark.net/server.html">CPU Mark</a> &gt;=
13,000</p>
</blockquote></li>
<li><blockquote>
<p><a href="https://www.cpubenchmark.net/singleThread.html">Single
Thread Rating</a> &gt;= 2,300</p>
</blockquote></li>
<li><blockquote>
<p>4 cores on typical sites, 4 cores per running project in distributed
systems on a single server (Segmented topology)</p>
</blockquote></li>
<li><blockquote>
<p>6-8 cores on sites running large numbers of Advanced Reports
(&gt;1,000 daily), 6-8 cores per running project in distributed systems
on a single server (Segmented topology)</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Memory: 32GB</p>
</blockquote></li>
<li><blockquote>
<p>Storage: 1 * 1024GB SSD</p>
</blockquote></li>
<li><blockquote>
<p>Network card: Gigabit speed</p>
</blockquote></li>
<li><blockquote>
<p>Client or Server stations that display video streams need to have a
Graphic card (GPU) with min. 2GB RAM that supports hardware acceleration
(e.g. Nvidia A400 or equivalent)</p>
</blockquote>
<p>Network requirements:</p></li>
<li><blockquote>
<p>Backbone Gigabit</p>
</blockquote></li>
<li><blockquote>
<p>1000 Mbps up/down</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Latency less than 10 ms</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>For the integration of XNET Fire Safety Systems, the server hardware
needs to have a PCI slot for the NCC-2F card</p>
</blockquote></li>
<li><blockquote>
<p>IPV6 supported (NOTE: IPV6 for BACnet networks not supported)</p>
</blockquote></li>
<li><blockquote>
<p>Standard secure mechanisms for DMZ, such as port forwarding,
tunneling and redirection, PAT, NAT supported</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Hosting of the server in DMZ</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="software-requirements">Software Requirements</h2>
<h3 id="operating-system">Operating System</h3>
<blockquote>
<p>The software must be compatible with the following Microsoft
operating systems and editions:</p>
</blockquote>
<ul>
<li><blockquote>
<p>Microsoft Windows 10 64-bit (Enterprise and IoT Enterprise LTSC
editions)</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Windows 11 (Pro, Enterprise and IoT Enterprise)</p>
</blockquote></li>
<li><blockquote>
<p>Microsoft Windows Server 2019</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Microsoft Windows Server 2022</p>
</blockquote></li>
<li><blockquote>
<p>Microsoft Windows Server 2025</p>
</blockquote></li>
</ul>
<h3 id="sql-server">SQL Server</h3>
<blockquote>
<p>The software must be compatible with the following Microsoft SQL
products:</p>
</blockquote>
<ul>
<li><blockquote>
<p>Microsoft® SQL Server 2019 (Express, Standard and Enterprise)</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Microsoft® SQL Server 2022 (Express, Standard and Enterprise)</p>
</blockquote></li>
</ul>
<h3 id="microsoft-office">Microsoft Office</h3>
<blockquote>
<p>The software must be compatible with the following Microsoft Office
products:</p>
</blockquote>
<ul>
<li><blockquote>
<p>Microsoft Office 365 (Standard, Small Business, Professional,
Enterprise)</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Microsoft Office 2019 (Standard, Small Business, Professional,
Enterprise)</p>
</blockquote></li>
</ul>
<h3 id="microsoft-power-bi">Microsoft Power BI</h3>
<blockquote>
<p>The software must provide a connector that can share building data
directly with MS Power BI, to support flexible data visualization,
interactive dashboards, and reports.</p>
</blockquote>
<h3 id="virtualization">Virtualization</h3>
<blockquote>
<p>The software must be compatible with the following virtualization
software packages:</p>
<p>VMware®:</p>
</blockquote>
<ul>
<li><blockquote>
<p>vSphere 8.0 or higher</p>
</blockquote></li>
</ul>
<blockquote>
<p>Stratus®:</p>
</blockquote>
<ul>
<li><blockquote>
<p>EverRun Enterprise v7.9.x or higher</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>ztC™ Edge 250i: v2.3x or higher</p>
</blockquote></li>
</ul>
<blockquote>
<p>Microsoft</p>
</blockquote>
<ul>
<li><blockquote>
<p>Microsoft Hyper-V 2019, 2022 and 2025</p>
</blockquote></li>
</ul>
<blockquote>
<p>Nutanix</p>
</blockquote>
<ul>
<li><blockquote>
<p>Virtualization platform: Nutanix v6.5.x or higher</p>
</blockquote></li>
</ul>
<h1 id="user-profiles">User Profiles</h1>
<h2 id="individual-views">Individual Views</h2>
<blockquote>
<p>Individual, specific or user defined views must be adjustable for the
plant overview. The views must cover various electrical and mechanical
installations or follow geographic or organizational criteria and permit
a customized, hierarchy view that depicts the management station,
control systems, plant geographic layout as well as relationship of the
mechanical facilities.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
<p>User Privileges</p>
<p>The building management system must allow users to define, change, or
delete predefined reactions as per their user privileges.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
<p>Simplified Operator Interface</p>
<p>The building management system must allow operators to efficiently
maneuver the controlled equipment. The navigation within system
applications and components is achieved by tiles and via grouping of
functionalities.</p>
<p>A simplified operator interface must be assigned to system users that
require a simplified approach. The interface can be applied to more than
one user. The following functionalities must be by default available for
the system Operator:</p>
</blockquote>
<ul>
<li><blockquote>
<p>Managing of System Events (alarm management)</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Operate the installation via graphic application</p>
</blockquote></li>
<li><blockquote>
<p>Navigate via tiles</p>
</blockquote></li>
<li><blockquote>
<p>Time Scheduler</p>
</blockquote></li>
<li><blockquote>
<p>Trend Viewer</p>
</blockquote></li>
<li><blockquote>
<p>Log Viewer</p>
</blockquote></li>
<li><blockquote>
<p>Report Application</p>
</blockquote></li>
<li><blockquote>
<p>Document Viewer</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Notification</p>
</blockquote></li>
</ul>
<blockquote>
<p>The operating interface must be documented by a workflow driven
documentation that helps the operator to use the management station. The
document shall be provided in PDF or online help format.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar.</p>
</blockquote>
<h2 id="multilingual">Multilingual</h2>
<blockquote>
<p>Multiple languages must be supported in the same project
configuration. Project data, as well as user interface texts shall be
displayed in the language of the user who is logging on the system.</p>
<p>The user interface must support a minimum of 3 languages at the same
time.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h1 id="graphics">Graphics</h1>
<h2 id="operating-interface-to-cad-system">Operating interface to CAD
system</h2>
<blockquote>
<p>The user interface must allow users access to various system diagrams
and floor plans using graphical depictions, menu selections, and data
point assignments.</p>
<p>The graphics software must also permit the import of CAD symbols
(DWG, DXF format) or scanned images for use in the system.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="operating-messages">Operating Messages</h2>
<blockquote>
<p>Operating message must be able to be displayed and evaluated on the
management level. Graphics must be able to display data point states
that are overwritten by a local priority switch. This applies to data
points designed for local override.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="full-graphics-mode">Full Graphics Mode</h2>
<blockquote>
<p>A fully graphics-based management level with ergonomic and freely
scalable images must be available. The system must be developed to
operating, monitor, optimize, and log all connected automation stations
in real time.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="graphics-generation">Graphics Generation</h2>
<blockquote>
<p>Operators must be able to add, delete, and edit system graphics and
state texts for digital data points from the standard user interface
without external or special tools.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="navigation">Navigation</h2>
<blockquote>
<p>A hierarchy tree can support as an option navigation to the various
graphic images. Graphic displays must include the ability to dynamically
zoom and switch among various layers with different information.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="in-graphics-commanding">In-graphics Commanding</h2>
<blockquote>
<p>The building management system must offer graphic objects, which can
be used to command or control the system. At a minimum, sliders,
buttons, text boxes, drop-down lists and radio buttons must be
included</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="visualize-the-quality-state-in-the-plant-graphics">Visualize the
Quality State in the Plant Graphics</h3>
<blockquote>
<p>A violation of energy efficiency limit values for measured values of
primary plants (e.g. centralized air handling, energy generation) must
also be displayed in the plant graphic directly on the application
components or function.</p>
<p>The parameters for monitoring, evaluating and forming the quality
state can be set directly in the plant graphic based on read and write
access rights. As an alternative: Make possible the simple navigation to
an appropriate user program.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="graphic-symbols-and-standards">Graphic Symbols and
Standards</h2>
<blockquote>
<p>Plant graphics must meet the ergonomic needs of the operator. The
displayed graphic symbols must correspond to the generally valid
standard for HVAC symbols (DIN EN 62424 (VDE0810-24)) and ASHRAE
guidelines. The symbols must be supported as two- and three-dimensional
graphics.</p>
<p>The ability is required to create colored floor displays and system
diagrams for each mechanical facility including AHU, chilled water
plants, hot water boiler systems, and room operator units. Associated
printouts of standardized plant images must be added to the bid.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="object-oriented-graphics">Object-oriented Graphics</h2>
<blockquote>
<p>The building management system must offer dynamic, high-resolution
graphics. The graphics must be object-oriented. Each symbol must be able
to display several states in the same, consistent format. At the same
time, several views must be able to be open concurrently, and all views
must be updated dynamically.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="continuous-update-and-display">Continuous Update and
Display</h2>
<blockquote>
<p>Measured values, setpoints, user settings, and alarms must be
displayed immediately and continuously. State changes must be indicated
via symbol, e.g. using animation or changing the color, in general,
however, graphic presentation, or text.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="room-management">Room Management</h2>
<blockquote>
<p>The building management system must provide a dynamic room
re-assignment functionality according to the building needs. HVAC,
lighting and shading functions can be re-assigned from the building
management system directly in order to fit the new needs.</p>
<p>The following functionality is provided:</p>
</blockquote>
<ul>
<li><blockquote>
<p>HVAC functions, such as, FCU, VRV etc.</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Lights/blinds push-buttons</p>
</blockquote></li>
<li><blockquote>
<p>Brightness/occupancy sensors</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Collision detectors, etc.</p>
</blockquote></li>
</ul>
<blockquote>
<p>No other engineering or commissioning tools must be used to finalize
the assignments.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="fire-brigade-maps">Fire Brigade Maps</h2>
<blockquote>
<p>The building management system must provide a functionality for
generating Fire Brigade Maps based on existing floor plans of the
system. These maps must be designed to assist fire brigades by providing
clear visual representation of fire detection zones, access routes, and
evacuation paths. It must be possible to customize the maps with
specific symbols and styles to meet various regional standards and
requirements.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h1 id="energy-management">Energy Management</h1>
<blockquote>
<p>Energy and Power Management (EPMS) must be part of the Building
Management System (BMS) software. More specifically:</p>
</blockquote>
<ul>
<li><blockquote>
<p>Operational and engineering data from EPMS must be in the same
database as those of the BMS</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>The energy management system must be certified in accordance with ISO
50001 and thus meet the international standard for energy management
systems</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>The following functions must use the same workflow, not requiring
separate training or additional login:</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Trending</p>
</blockquote></li>
<li><blockquote>
<p>Custom Graphics generation</p>
</blockquote></li>
<li><blockquote>
<p>Alarms management</p>
</blockquote></li>
<li><blockquote>
<p>Logs</p>
</blockquote></li>
<li><blockquote>
<p>User management with various authorization levels</p>
</blockquote></li>
<li><blockquote>
<p>Scripting</p>
</blockquote></li>
<li><blockquote>
<p>Help</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="integration-of-meters">Integration of Meters</h2>
<blockquote>
<p>The Energy and Power Management (EPMS) must be capable of integrating
any meter or circuit breaker that has a known Modbus registry map.</p>
<p>The EPMS must be capable of integrating all types of meters like
heating-, cooling, gas-, water-meters via protocols like Modbus, BACnet,
OPC, SNMP, KNX .</p>
<p>The EPMS must allow the bulk import (integration) of many devices as
well as import of individual devices.</p>
<p>The end user or engineer must be able to select for each meter or
circuit breaker, which data points should be polled, displayed and,
archived. Searching/filtering of the data point list must be available
in order to help the process above to be more efficient.</p>
<p>For each data point there must be the option to have a high or low
limit that will create an alarm if exceeded.</p>
<p>The EPMS must allow the organization of integrated devices in
Hierarchical structure with areas and sectors where the devices
belong.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="dashboards">Dashboards</h2>
<blockquote>
<p>The EMPS must have Dashboards that can show real-time data together
with processed historical data. For example, real-time power demand and
daily energy consumption of the last week on the same page.<br />
Each device and each area must have its own dashboard and pre-made
graphics showing basic characteristics and harmonics (if available from
the device).</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="virtual-devices-and-calculations">Virtual Devices and
Calculations</h2>
<blockquote>
<p>The engineer/user must be able to create virtual objects and assign
to them outputs of a calculation of existing datapoints. (For example,
add power demand of device A and device B, and assign the output on a
virtual point to get the total power demand of those devices.)</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="libraries-and-templates">Libraries and Templates</h2>
<blockquote>
<p>The EPMS must use libraries to allow the easy transfer of data from
one project to another. (For example, object models of custom-made
meters or custom-engineered graphics.</p>
<p>The EPMS must have pre-made object models and graphics for measuring
devices and circuit breakers as well as dedicated graphics symbols for
other commonly used electrical components such as batteries, switches
and UPSs.</p>
<p><strong>Specified products:</strong></p>
</blockquote>
<ul>
<li><blockquote>
<p>Siemens / Desigo CC or similar</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Siemens / SENTRON Measuring Devices 7KT/7KM PAC or similar</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Siemens / SENTRON Circuit Breakers 3VA/3WA/3WL or similar</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Siemens / SENTRON Embedded Micro Metering Module SEM 3 or similar</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Siemens / SICAM Power Meters P850/P855 or similar</p>
</blockquote></li>
<li><blockquote>
<p>Siemens / SICAM Q100 Power Quality Recorder or similar</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Siemens / SICAM Q200 Power Quality Recorder or similar</p>
</blockquote></li>
</ul>
<h2 id="advanced-meter-management">Advanced Meter Management</h2>
<blockquote>
<p>The system must be able to detect energy meter rollover and react to
it showing the real figure of the accumulated energy consumed. It must
also support the exchange of energy meters and consider the latest
reading of the replaced meter so that the energy values for the new
meter continue adding up on it.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="energy-and-power-reports">Energy and Power Reports</h2>
<blockquote>
<p>The EPMS must have reporting capabilities to process the acquired
data.</p>
<p>The reporting engine must allow the scheduling of the report
generation and emailing it as an attachment.</p>
<p>The following report templates must be available:</p>
<p><strong>Load Duration</strong></p>
</blockquote>
<ul>
<li><blockquote>
<p>Showing in Y axis the power and in X axis the time this power has
been exceeded.</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Also showing the 50 highest reading in separate graph against the
time of the day they occurred.</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Top10</strong></p>
</blockquote>
<ul>
<li><blockquote>
<p>Showing details about the top 10 energy consumers in the system.</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Total Energy</strong></p>
</blockquote>
<ul>
<li><blockquote>
<p>Showing the total energy consumption for selected points and period
in Pie or Bar chart and compare across periods.</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Standard</strong></p>
</blockquote>
<ul>
<li><blockquote>
<p>Showing the readings in table format for the selected points from
various devices.</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Power Peak</strong></p>
</blockquote>
<ul>
<li><blockquote>
<p>Showing the peak value per interval for a selected period against a
predefined limit.</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Load Variance</strong></p>
</blockquote>
<ul>
<li><blockquote>
<p>Showing for the selected meter and time-period the power demand
variation for all time intervals included in the period (overlay) as
well as a separate graph the min, max and average values.</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Energy Analysis</strong></p>
</blockquote>
<ul>
<li><blockquote>
<p>Showing the Power demand for one whole year per month.</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Cost Center</strong></p>
</blockquote>
<ul>
<li><blockquote>
<p>Showing total energy and cost per cost center and medium with user
definable cost per unit values.</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Absolute Energy</strong></p>
</blockquote>
<ul>
<li><blockquote>
<p>Showing the total energy consumption and its individual contributors
in the stacked Bar or Area chart.</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Sankey</strong></p>
</blockquote>
<ul>
<li><blockquote>
<p>Showing the flow and distribution of energy</p>
</blockquote></li>
</ul>
<blockquote>
<p>The system must be able to provide energy and power reports to
visualize in addition:</p>
</blockquote>
<ul>
<li><blockquote>
<p>Load profiles</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Maximum power</p>
</blockquote></li>
<li><blockquote>
<p>Energy consumption</p>
</blockquote></li>
<li><blockquote>
<p>Comparison of consumptions</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Analysis of the data must be done at the local workstation and not in
a cloud-based solution.</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="hierarchical-reporting-and-filtering">Hierarchical Reporting and
Filtering</h2>
<blockquote>
<p>The system must allow the creation of a hierarchical structure for
report generation. Every element belonging in the selected node must be
included in the relevant report.</p>
<p>The system must allow every meter to be assigned into a category
(e.g. electricity) and the report generation must allow filtering based
on these categories.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="power-quality-meters">Power Quality Meters</h2>
<blockquote>
<p>The system must allow the integration of power quality meters with
the IEC61850 protocol.</p>
<p>In case a device generates a fault based on the waveform capture, the
system must be able to download the file from the device for further
analysis and storage. The system must be able to visualize Power quality
data in reports according to the EN 50160 standard.</p>
<p><strong>Specified products:</strong></p>
</blockquote>
<ul>
<li><blockquote>
<p>Siemens / Desigo CC or similar</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Siemens / SICAM Power Quality Recorder Q100 or similar</p>
</blockquote></li>
<li><blockquote>
<p>Siemens / SICAM Q200 Power Quality Recorder or similar</p>
</blockquote></li>
</ul>
<h1 id="scheduler-programs">Scheduler Programs</h1>
<h2 id="management-via-central-scheduler-programs">Management via
central Scheduler Programs</h2>
<blockquote>
<p>Operate all scheduler programs online from the management level to
achieve consistent, transparent operation of all integrated systems and
subsystems.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="scheduler-programs-1">Scheduler Programs</h2>
<blockquote>
<p>The system must offer the ability to operate schedulers on automation
stations as well as support management station-based time
scheduling.</p>
<p>Each currently used plant image must offer user-friendly scheduler
operation.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="scheduling-and-override">Scheduling and Override</h2>
<blockquote>
<p>Providing calendar type formats to simplify time and data planning
and override building operation is required. Time definitions must be
located on the PC workstation and building controller to ensure
scheduling even if the PC is offline.</p>
<p>Providing override access through menus, graphical mouse, of function
keys. Providing the following operations at a minimum:</p>
</blockquote>
<ul>
<li><blockquote>
<p>Comprehensive support of all BACnet objects for scheduler, calendar,
and commands.</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Daily and weekly schedules</p>
</blockquote></li>
<li><blockquote>
<p>Ability to compile multiple data points into a logical command group
to simplify scheduling (e.g. Building 1 Lighting)</p>
</blockquote></li>
<li><blockquote>
<p>Planning predefined reports.</p>
</blockquote></li>
<li><blockquote>
<p>Ability to plan at least 10 years in advance.</p>
</blockquote></li>
<li><blockquote>
<p>Provide filters for schedulers by name, time, frequency, and
schedule.</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Provide sorting schedulers by name and schedule type.</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="customized-scheduler-program">Customized Scheduler Program</h2>
<blockquote>
<p>The user can customize the schedule defining the operating mode for
each plant. Switching times are defined via weekly schedule. Overriding
recurring weekly schedules via local or global exceptions as well as
operation via any operator unit must be possible.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="customized-calendar">Customized Calendar</h2>
<blockquote>
<p>Local or global calendar exceptions must be able to override the
plant-specific weekly scheduler program. Equal calendars must be
assigned priority over each other. Calendar operation must be possible
via all operator units.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="create-calendar-online">Create Calendar online</h2>
<blockquote>
<p>Calendar programs must be able to be remotely created online to
provide service personnel with a high level of flexibility.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="create-scheduler-online">Create Scheduler online</h2>
<blockquote>
<p>Scheduler programs must be able to be remotely created online to
provide service personnel with a high level of flexibility.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="create-offline-and-online-trends">Create Offline and Online
Trends</h2>
<blockquote>
<p>Trend log objects, both offline and online, must be able to be
remotely created in order to provide service personnel with a high level
of flexibility. This action must be performed directly from the building
management system, without accessing directly the automation layer.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="multiple-concurrent-users">Multiple, concurrent Users</h2>
<blockquote>
<p>Multiple users must be able to work concurrently on various
workspaces on the building management system for efficient and
comprehensive work. Plants must simultaneously be analyzed and e.g.
monitored or operated via a remote station.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h1 id="security">Security</h1>
<h2 id="cybersecurity-certification">Cybersecurity certification</h2>
<blockquote>
<p>The building management system must be implemented in accordance with
the internationally recognized standards for industrial security ISA/IEC
62443, developed by the International Society of Automation (ISA) and
adopted by the International Electrotechnical Commission (IEC).</p>
</blockquote>
<ul>
<li><blockquote>
<p>The provider organization must have secure development processes
certified to IEC 62443-4-1 Maturity Level 3 (ML3) or higher.</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>The building management system must be certified to IEC 62443-4-2
Security Level 2 (SL2) or higher.</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="cybersecurity-guidelines">Cybersecurity Guidelines</h2>
<blockquote>
<p>Cybersecurity guidelines must be available to support secure
commissioning and deployment of the building management system. The
guidelines must describe how the system needs to be configured to foster
secure operation of the products and solutions in the intended operating
environment. The cybersecurity hardening guidelines must be maintained
throughout the product lifecycle.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="cybersecurity-penetration-test">Cybersecurity Penetration
Test</h2>
<blockquote>
<p>Cybersecurity penetration test results based on Open Web Application
Security Project (OWASP) Application Security Verification Standard for
systems with sensitive data (OWASP ASVS Level 2) must be available.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="access-protection">Access Protection</h2>
<blockquote>
<p>Different people maintain and operate the plant. For this reason,
passwords must be assigned to authorized persons to guarantee
transparency for tracking or authorization purposes. A minimum of four
different rights must be assignable.</p>
</blockquote>
<ul>
<li><blockquote>
<p>Administrator.</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Program and graphics creation.</p>
</blockquote></li>
<li><blockquote>
<p>Operation to change or adjust setpoints.</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Guest.</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="windows-authentication">Windows Authentication</h2>
<blockquote>
<p>The building management control system password management must meet
the customer's IT guidelines. In other words, the customer's corporate
standard also applies to the BAC system. Therefore, password management
and the associated properties must comply with standard Windows log on
and "track" the operator on each workstation.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="operating-functions">Operating Functions</h2>
<blockquote>
<p>Central setpoint shift</p>
<p>The setpoints in the rooms must be adjustable and can be shifted for
effective and clear room operation for the rooms as a whole and
individually via the building management system.</p>
<p><strong>Specified products:</strong> Siemens / Desigo System or
similar</p>
</blockquote>
<h2 id="alarm-function">Alarm Function</h2>
<blockquote>
<p>The building management station contains an image of the physical
data points. Each data point must be alarmable. Parameterization via
operator units must be possible. The alarms either do not require
acknowledgment, i.e. they come and go without acknowledgment, or must be
acknowledged or reset and acknowledged.</p>
<p><strong>Specified products:</strong> Siemens / Desigo System or
similar</p>
</blockquote>
<h2 id="alarm-message">Alarm Message</h2>
<blockquote>
<p>Alarms from the automation station must be displayed on the operator
units within 1 second. Alarms must be acknowledged or acknowledged and
reset dependent on access rights. Delay times (e.g. feedback
supervision, triggering of differential pressure monitor, filter) must
be changeable via operator units.</p>
<p><strong>Specified products:</strong> Siemens / Desigo System or
similar</p>
</blockquote>
<h2 id="alarm-suppression">Alarm Suppression</h2>
<blockquote>
<p>During commissioning, plant servicing or automation station startup,
it must be possible to suppress alarms and events from single objects or
from entire plants. The suppression must include corresponding undesired
reactions.</p>
<p>The building management system shall provide a clear indication in
case of an active alarm suppression, and it shall easily be possible to
list the suppressed objects.</p>
<p><strong>Specified products:</strong> Siemens / Desigo System or
similar</p>
</blockquote>
<h2 id="system-safety">System Safety</h2>
<blockquote>
<p>High availability is expected from the building management system.
This results in greater data availability, greatly reducing any down
times.</p>
<p><strong>Specified products:</strong> Siemens / Desigo System or
similar</p>
</blockquote>
<h2 id="alarm-generation">Alarm Generation</h2>
<blockquote>
<p>The building management system must be able to generate alarms based
on events that are reaching the management station directly from the
field level. The system must also provide a functionality for creating
management station alarms that are configurable and satisfy the needs of
event management, even for devices that are not supporting alarming
natively.</p>
<p><strong>Specified products:</strong> Siemens / Desigo System or
similar</p>
</blockquote>
<h2 id="message-handling">Message Handling</h2>
<blockquote>
<p>The building management system must support alarms generated at the
automation level (substations).</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="notification-of-alarms">Notification of Alarms</h2>
<h3 id="media-independent-formats">Media independent Formats</h3>
<blockquote>
<p>Current alarms may need to be routed independent of media at certain
times to a central service (Email, SMS, pagers, and mobile apps).</p>
<p>The number of data points that can be configured for remote messaging
of alarm conditions as well as the number of remote devices that may
receive system messages may not be limited. The system must support the
sending of encrypted e-mails.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="multi-level-alarm-escalation">Multi-level Alarm Escalation</h3>
<blockquote>
<p>It shall be possible that unacknowledged notifications can be
forwarded to additional devices of the same person and/or different
groups of people to ensure that notifications are received on time to
react properly.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="exclude-recipients">Exclude Recipients</h3>
<blockquote>
<p>The building management system must be able to exclude recipients,
for example, when they are on vacation, so that when excluded, they do
not receive any notifications.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="deactivate-notifications">Deactivate Notifications</h3>
<blockquote>
<p>Users can set Notifications to active/inactive to avoid e.g. sending
out notifications from buildings where a subsystem change is ongoing,
generating alarms which do not need to be forwarded by Email, SMS or
Pager.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="import-recipients-from-active-directory">Import Recipients from
Active Directory</h3>
<blockquote>
<p>It shall be possible that recipients can be imported/exported
from/into CSV or XML formatted files. A regular automatic import of
Active Directory import into the recipient DB shall be supported too.
This helps to reduce the maintenance effort for recipients, when mobile
numbers or email addresses change.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="message-optimization">Message Optimization</h3>
<blockquote>
<p>In the situation of event related alarm bursts, the system shall
avoid generating notification bursts to allow users to keep the overview
in exceptional situations.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="enhanced-message-tailoring">Enhanced Message Tailoring</h3>
<blockquote>
<p>The building management system must allow to tailor the notification
message content and layout according to customer needs, using Java
scripts for flexible tailoring.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="unicode-ucs-2-text-support">Unicode UCS-2 Text Support</h3>
<blockquote>
<p>It shall be possible to use UCS-2 coding to send SMS texts for
non-latin 2-byte characters used for Chinese-, Korean-, Cyrillic-,
Arabic- and other -languages.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="dynamic-email-attachments">Dynamic Email Attachments</h3>
<blockquote>
<p>It shall be possible to add attachments to notifications sent out via
email. The attachments can be static or dynamic. In the case of
dynamically attachments, the attachment is dependent of the data point
in alarm. For example, if a fire alarm needs to be notified, the
corresponding email can have an attached graphic of the ground floor
with the fire detector in alarm.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="graphical-easy-buttons-to-trigger-notifications">Graphical easy
Buttons to trigger Notifications</h3>
<blockquote>
<p>The building management system must allow to send out notifications
manually, using graphical buttons for triggering. These graphical
buttons must be part of normal graphic pages (for example, campus,
building and ground floor graphics).</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="acknowledgment">Acknowledgment</h2>
<blockquote>
<p>Operator units for acknowledgement</p>
<p>All alarms (alarms and faults, errors) must be acknowledgeable after
issue of individual rights from all connected workstations. For tracking
reason, a time stamp and assignment (based on user account) is
required.</p>
<p>This includes:</p>
</blockquote>
<ul>
<li><blockquote>
<p>Local acknowledgement (control cabinet, automation station)</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Management level</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Remote operating equipment</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="alarm-management-strategy">Alarm Management Strategy</h2>
<blockquote>
<p>The software must permit configuration of alarm management strategy
for each data point. The editor provides a way to edit data points
directly, online via the building management system.</p>
<p>The software for the user interface is also able to make batch
changes to data point definitions and attributes to one or more data
points selected by the user.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="colored-display-of-alarms-and-events">Colored Display of Alarms
and Events</h2>
<blockquote>
<p>Incoming alarms must be colored for quick and easy interpretation.
Both order and state, as well as alarm priority must be recognizable.
The alarm window must be displayed as per operator needs. Alarm window
displays must be added to the bid.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="alarm-message-content">Alarm Message Content</h2>
<blockquote>
<p>The message texts must contain all information necessary to allocate
and resolve the error. This includes at least the following
attributes:</p>
</blockquote>
<ul>
<li><blockquote>
<p>Clear text</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Control cabinet name</p>
</blockquote></li>
<li><blockquote>
<p>Plant name</p>
</blockquote></li>
<li><blockquote>
<p>Priority</p>
</blockquote></li>
<li><blockquote>
<p>Timestamp</p>
</blockquote></li>
<li><blockquote>
<p>Time</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Status (acknowledged, unacknowledged).</p>
</blockquote></li>
</ul>
<blockquote>
<p>Instructions on how to resolve the problem must be available in the
background.</p>
</blockquote>
<h2 id="informational-text-and-object-memo">Informational Text and
Object Memo</h2>
<blockquote>
<p>For each system object it shall be possible to configure texts with
object specific information and instructions that must be displayed in
case of an alarm. In addition, a memo can be attached to any system and
used as a reminder or a note to operators.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="filter-alarms">Filter Alarms</h2>
<blockquote>
<p>The building management system must offer alarm filtering. Filtering
must be possible by alarm lists or priorities.</p>
<p>Step-by-step instructions on handling each alarm help the building
management system operator to find a solution.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="event-management">Event Management</h2>
<h3 id="event-routing-and-sorting">Event Routing and Sorting</h3>
<blockquote>
<p>Event messages can be displayed on each workstation in a table
application and must include the following information: Name, value,
event time and date, state, priority, acknowledge information, and alarm
counter. The system must also be able to send out an acoustic message
appropriate to the event category.</p>
<p><strong>Specified product:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="even-message">Even Message</h3>
<blockquote>
<p>Event messages can be displayed on each workstation in a table
application and must include the following information on each event:
Name, value, event time and date, state, priority, acknowledge
information, and alarm counter. Each event must also be able to send out
an acoustic message appropriate to the event category.</p>
<p><strong>Specified product:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="event-acknowledgement">Event Acknowledgement</h3>
<blockquote>
<p>The user can acknowledge each event directly from the list, suppress
the acoustic notification, print or delete it. The interface must also
have an option to delete active, acknowledged events until it is reset
to the normal state.</p>
<p>The user must be able to navigate to information associated with a
data point, start an associated graphic or trended graphic diagram, or
run a report for a data point selected directly from the event list.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="event-treatment">Event Treatment</h2>
<blockquote>
<p>The building management system must provide multiple alarm-handling
options. These are to be configured in alignment with the standard
operating procedures.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="fast-treatment">Fast Treatment</h3>
<blockquote>
<p>The user must be able to acknowledge each event directly from the
event list, suppress the acoustic notification, print or delete it. The
interface must also have an option to delete active, acknowledged events
until it is reset to the normal state.</p>
<p>The user must also be able to navigate to information associated with
a data point, start an associated graphic or trended graphic diagram, or
run a report for a data point selected directly from the event list.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="investigative-treatment">Investigative Treatment</h3>
<blockquote>
<p>From the event list, operators shall have the ability to quickly
focus on the source of the event, and all information (live and recorded
video streams, recent history, schedules, and so on) related to the
event source.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="assisted-treatment-with-operating-procedures">Assisted Treatment
with Operating Procedures</h3>
<blockquote>
<p>The building management system must have the ability to program
operating procedures consisting of a sequence of steps or actions, which
the operator must perform. For each step of a procedure, the system
shall provide instructions and operating tools. With appropriate
permissions, a user shall have the ability to create, view, edit, or
delete operating procedures.</p>
<p>Each operating procedure shall be composed of steps - some of which
may be mandatory - for the user to complete (for example, view the
graphic of the object in alarm, view live and recorded video streams, or
complete an event handling form) while some others shall have the
ability to be configured to be executed automatically by the system (for
example, send emails to recipients or print on paper the information of
the event).</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h1 id="reports">Reports</h1>
<h2 id="report-generation">Report Generation</h2>
<blockquote>
<p>The building management system must support the generation of
spontaneous or predefined reports to provide important plant data at any
time. The reports must be printable and exportable as a PDF file. The
data must be able to be edited in other programs (Microsoft Excel or
Microsoft Access) for further analysis.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="standard-report-templates">Standard Report Templates</h2>
<blockquote>
<p>The building management system must support templates to generate
detailed reports at little effort. At least three different report
templates must be available by default.</p>
<p>For example:</p>
</blockquote>
<ul>
<li><blockquote>
<p>Report of records at given user defined time intervals</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Reports to record alarm and fault states</p>
</blockquote></li>
<li><blockquote>
<p>Reports to record log entries</p>
</blockquote></li>
<li><blockquote>
<p>Reports to record plant and control cabinet states.</p>
</blockquote></li>
<li><blockquote>
<p>List of all current data points in an override state</p>
</blockquote></li>
<li><blockquote>
<p>List of all disabled data points</p>
</blockquote></li>
<li><blockquote>
<p>List of alarm strategy definitions</p>
</blockquote></li>
<li><blockquote>
<p>Overall data point report</p>
</blockquote></li>
<li><blockquote>
<p>Data point trend data listing</p>
</blockquote></li>
<li><blockquote>
<p>Initial value report</p>
</blockquote></li>
<li><blockquote>
<p>User activity report</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Event history report</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Generic report table</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="customized-report-templates">Customized Report Templates</h2>
<blockquote>
<p>The building management system must permit generated, specific
reports as well as individual report templates that may include graphics
and trend views.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="reports-for-project-hand-over">Reports for project
hand-over</h2>
<blockquote>
<p>The building management system must be able to create reports which
provides the user with an overview of the project configuration. The
reports must contain information about the most important system
configuration like, basic project settings, data points and alarm
configuration, networks, drivers, trends, macros, reactions, users, user
groups and access rights, etc.</p>
<p>Reports must allow easy navigation between different sections e.g.
navigate from users report to user’s groups and vice versa. It must be
possible that these reports can be refreshed, backed up and viewed
directly in the client application so that the users always have access
to the most recent project configuration snapshot.</p>
<p>For change tracking purposes, it must be possible to run reports
periodically by reactions and stored in a time-stamped Report Default
Folder.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2
id="reports-and-dashboards-generation-with-microsoft-power-bi">Reports
and dashboards generation with Microsoft Power BI</h2>
<blockquote>
<p>The building management system must offer a connection to Microsoft
Power BI with a set of reports templates and a dedicated editing
functionality supporting reports creation and modification.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h1 id="remote-operation">Remote Operation</h1>
<h2 id="user-requirements-on-operation">User Requirements on
Operation</h2>
<blockquote>
<p>It must be possible to remotely operate and engineer the building
management system regardless of the location by means of different types
of clients.</p>
<p>Remote clients must offer the same functionality as those on other
workstations. All user functions must be available on installed clients,
Windows desktop Apps, or HTML5-based clients via browser.</p>
<p>Appropriate Cybersecurity measures must be in place for remote
operation.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="dedicated-desktop-installed-client">Dedicated Desktop Installed
Client</h2>
<blockquote>
<p>User must be able to remotely operate and engineer plants regardless
of location. The client must operate as a fully installed software
installation, locked with a desktop and prevents in this manner software
from being minimized or hidden by other applications.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="windows-app-client">Windows App Client</h2>
<blockquote>
<p>User must be able to remotely operate and engineer plants regardless
of location. Of course, this openness cannot place the plant security at
risk. A Windows App must be loadable by the server PC on the client that
operates like an installed application and is automatically updated as
soon as new apps are available on the server.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="html5-based-client">HTML5-based Client</h2>
<blockquote>
<p>An HTML5-based client must be available to remotely operate the
building management system. It must be able to run in a standard HTML5
web browser, on different devices, operating systems and browsers
supporting keyboard and mouse operation as well as touch operation.</p>
<p>The HTML5-based client must be identified on the building management
system via certificates. It must support the following login mechanisms
to the building management system:</p>
</blockquote>
<ul>
<li><blockquote>
<p>Integrated user accounts, or</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>LDAP users, or</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>External OIDC provider(s)</p>
</blockquote></li>
</ul>
<blockquote>
<p>The HTML5-based client must provide at least the following
functionality for operation:</p>
</blockquote>
<ul>
<li><blockquote>
<p>Event management supporting fast and investigative treatment</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Notifications about new events or important system messages</p>
</blockquote></li>
<li><blockquote>
<p>Monitoring and operation via graphic pages</p>
</blockquote></li>
<li><blockquote>
<p>Commanding object properties</p>
</blockquote></li>
<li><blockquote>
<p>Creation and analysis of trend data/trend records</p>
</blockquote></li>
<li><blockquote>
<p>Configure and view schedulers</p>
</blockquote></li>
<li><blockquote>
<p>View documents of types PDF, RTF, TXT and URLs.</p>
</blockquote></li>
<li><blockquote>
<p>Generate and review reports</p>
</blockquote></li>
<li><blockquote>
<p>View and filter historical log data</p>
</blockquote></li>
<li><blockquote>
<p>Manage recipients for remote notifications</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Dark mode to ease work at night or provide higher-contrast display in
artificial light.</p>
</blockquote></li>
</ul>
<blockquote>
<p>User-specific and/or customized workspace settings must be
automatically saved per user and for various screen sizes. Those
settings must be automatically re-applied at the next session.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="html5-based-desktop-application">HTML5-based Desktop
Application</h2>
<blockquote>
<p>An HTML5-based desktop application client must be available to
remotely operate the building management system. It must be easy to
download, install, and update, and must run on the supported Microsoft
Windows operating systems of the building management system.</p>
<p>The HTML5-based desktop application must support multi-monitor
environments and a closed mode based on the Microsoft Windows Kiosk
Mode, which allows to create stations that are dedicated to the
operation of the building management system.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="mobile-app">Mobile App</h2>
<blockquote>
<p>An App, optimized for smart phones and tablets, must be available for
the management. The App shall contain tools to see and command events as
well as a System Browser to read and command all objects based on the
security privileges of the operator as defined at the management
station. The App shall be available for both Apple and Android operating
systems.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h1 id="trend-data">Trend data</h1>
<h2 id="trend-data-collection">Trend Data Collection</h2>
<blockquote>
<p>The system must support the collection of trend log objects. Logging
of those objects must be achieved according to the following
principles:</p>
</blockquote>
<ul>
<li><blockquote>
<p>Using COV (change of value): every time the value is changing, a
record is logged into the database</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Using time intervals: the record is logged into the database, given a
specific and user defined time parameter (time filter).</p>
</blockquote></li>
</ul>
<blockquote>
<p>The following time parameters must be supported:</p>
</blockquote>
<ul>
<li><blockquote>
<p>Default (no time filter applied)</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>30 seconds</p>
</blockquote></li>
<li><blockquote>
<p>1 minute</p>
</blockquote></li>
<li><blockquote>
<p>5 minutes</p>
</blockquote></li>
<li><blockquote>
<p>10 minutes</p>
</blockquote></li>
<li><blockquote>
<p>15 minutes</p>
</blockquote></li>
<li><blockquote>
<p>30 minutes</p>
</blockquote></li>
<li><blockquote>
<p>60 minutes</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>24 hours</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="simultaneous-multiple-trends">Simultaneous, Multiple Trends</h2>
<blockquote>
<p>Multiple trend views must be possible simultaneously to provide a
comprehensive plant overview. Standard plants from medium to higher
complexity (as in this project) require a simultaneous display of up to
10 trend curves on the current page view to assess the plants. Multiple
trend curves must thus be recorded at the same time.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="freely-assign-trend-data">Freely assign Trend Data</h2>
<blockquote>
<p>For the greatest possible flexibility, operators must be able to
assign and thus record max. 4 additional data points individually for
each plant.</p>
<p>The assignment must be carried out from the management station.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="decentralized-data-storage">Decentralized Data Storage</h2>
<blockquote>
<p>None of the trend data may be lost during communications failure to
achieve gap-free trend documentation. For this reason, all trend data
must be created and saved to the automation station. After
communications are restored, all values saved on the management station
must be updated automatically.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="record-history-data-trend">Record History Data, Trend</h2>
<blockquote>
<p>Vital data points and setpoints must be saved for each building
services plant. The polling time is oriented to the signal type, i.e.
analog values are recorded cyclically while digital or multistate values
are recorded by event.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="intermediate-storage-of-history-data">Intermediate Storage of
History Data</h2>
<blockquote>
<p>Trend data are collected in the automation station and transferred to
the management level after a specific time has expired or a specific
amount of data has been recorded. Trend data may not be lost if the
management station is unavailable temporarily.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="trend-comparison">Trend Comparison</h2>
<blockquote>
<p>The system must offer a time adjusted trend view to run analysis of
changed conditions at various times.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="trend-calculations">Trend Calculations</h2>
<blockquote>
<p>The system must allow simple calculations between trend data. A
special trend calculation workspace must be used to configure the
necessary elements for the calculations. The calculation workspace must
at least offer:</p>
</blockquote>
<ul>
<li><blockquote>
<p>User defined descriptions for the trend calculation objects</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Fixed names for each individual trend object</p>
</blockquote></li>
<li><blockquote>
<p>Mathematical operations, such as + , - , / , * , (), sqrt(), ^</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Align the trend data in a common timestamp with interpolation</p>
</blockquote></li>
</ul>
<blockquote>
<p>The calculations must be presented in the form of reports or can be
extracted in XLS for further analysis with external tools.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h1 id="communication">Communication</h1>
<h2 id="interfaces">Interfaces</h2>
<blockquote>
<p>The building management system must be extendible to ensure long-term
operation and provide all standard interfaces commonly available on
today's market.</p>
<p><strong>Specified products:</strong> Siemens / Desigo System or
similar</p>
</blockquote>
<h2 id="fire-detection-system-bacnet-based">Fire Detection System,
BACnet-based</h2>
<blockquote>
<p>BACnet-based fire detection systems supporting BACnet BIBB AE-LS-B as
well as objects LifeSafetyPoint and LifeSafetyZone as per the PICS
(Protocol Implementation Conformance Statement) document must be able to
be integrated for best deployment of a building management system. The
following functions must be supported:</p>
</blockquote>
<ul>
<li><blockquote>
<p>Alarms and events from the fire detection system must be identified
clearly and unambiguously.</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Signaling device states must be displayed as per the BACnet
standard.</p>
</blockquote></li>
<li><blockquote>
<p>Instruction texts must be able to be added to detectors and
zones.</p>
</blockquote></li>
<li><blockquote>
<p>Situational and floor plans as well as dynamic symbols must be used
for visualization.</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>A technical hierarchy, e.g. building, building part, zone, detector,
must be provided to the operator for ease of operation.</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Specified products:</strong> Siemens / Desigo System or
similar</p>
</blockquote>
<h2 id="opc">OPC</h2>
<blockquote>
<p>The building management system must be able to integrate and edit OPC
data, and yet supply real time OPC data as an OPC server. System
processing must include alarming, trend, scheduler, reporting, and be
able to communicate with other devices.</p>
<p>The OPC interface must be tested and certified by the OPC Foundation
certification program.</p>
<p>The system must support the OPC specification:</p>
</blockquote>
<ul>
<li><blockquote>
<p>OPC Data Access (DA)</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>OPC Unified Architecture (OPC UA)</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="iec-61850">IEC 61850</h2>
<blockquote>
<p>A native integration with an electrical power network via IEC 61850
protocol must be supported.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="modbus">Modbus</h2>
<blockquote>
<p>The management station must support communication to Modbus TCP/IP
devices and sub systems directly from the management station.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="knx">KNX</h2>
<blockquote>
<p>The management station must support native communication to KNX
devices, via KNX/IP protocol through KNX IP Routers, or KNX IP
interfaces and gateways.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="standard-bacnet-amev">Standard BACnet / AMEV</h2>
<h3 id="din-en-iso-16484-5-amev">DIN EN ISO 16484-5 / AMEV</h3>
<blockquote>
<p>AMEV (Management station) AMEV Profile MBE-A and MBE-B</p>
<p>The management station must meet AMEV profiles MBE-A and MBE-B as per
AMEV guideline "BACnet 2011" V1.1.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="bacnet-standardized-device-profiles">BACnet Standardized Device
Profiles</h3>
<blockquote>
<p>The building management system must be BTL certified for the
following BACnet standardized device profiles:</p>
</blockquote>
<ul>
<li><blockquote>
<p>BACnet Cross-Domain Advanced Operator Workstation (B-XAWS)</p>
</blockquote></li>
<li><blockquote>
<p>BACnet Advanced Operator Workstation (B-AWS)</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>BACnet Advanced Life Safety Workstation (B-ALSWS)</p>
</blockquote></li>
<li><blockquote>
<p>BACnet Advanced Access Control Workstation (B-AACWS)</p>
</blockquote></li>
<li><blockquote>
<p>BACnet Router (B-RTR)</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>BACnet Broadcast Management Device (B-BBMD)</p>
</blockquote></li>
</ul>
<blockquote>
<p>They must also support BACnet data points and BACnet personal safety
security zone functionality. The BACnet protocol revision must be at
least 20.</p>
<p>The building management station must support seamless integration of
alarming with BACnet devices, full support for commanding, writing and
COVs to provide control and command functionality.</p>
<p>Finally, the system must support discovery and display of BACnet
devices and all object types of BACnet protocol revision 20.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="bacnet-secure-connect-bacnetsc">BACnet Secure Connect
(BACnet/SC)</h3>
<blockquote>
<p>The building management station must support the BACnet/SC standard
and allow:</p>
</blockquote>
<ul>
<li><blockquote>
<p>Support for any type of BACnet vendor using BACnet Secure Connect</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Support for dual network deployment (e.g., both SC networks and
BACnet standard networks can be deployed)</p>
</blockquote></li>
<li><blockquote>
<p>Handling of certificates for BACnet/SC</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Support for certificate notifications (e.g., Certificate expiry)</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="bacnet-engineering-data-exchange-ede">BACnet Engineering Data
Exchange (EDE)</h3>
<blockquote>
<p>The building management station must support the import of
engineering data, such as data point types, data point addresses and
special data point presentation information from an EDE file that
complies with the format described in the document “Description of the
EDE Data Fields“, Version of Layout: 2.3, from the BACnet Interest Group
Europe (BIG).</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="video-status-and-commands">Video Status and Commands</h3>
<blockquote>
<p>The building management station shall be able to provide video
controls with:</p>
</blockquote>
<ul>
<li><blockquote>
<p>Remote Control of Video Monitors</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>VMS triggers for controlling logic in the VMS and triggering
reactions in the building management system</p>
</blockquote></li>
<li><blockquote>
<p>Video Events and Video Event Treatment including video tagging with
alarm information</p>
</blockquote></li>
<li><blockquote>
<p>Diagnostic information of Video Devices</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Video as Operating Procedure step</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2
id="building-automation-and-control-system-industrial-devices">Building
Automation and Control System – Industrial Devices</h2>
<blockquote>
<p><strong>Integration of Simatic systems</strong></p>
<p>A native integration of Siemens SIMATIC (S7 300/400/1200/1500) and S7
PLUS must be supported, including S7 secure communication.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h2 id="northbound-interfaces">Northbound Interfaces</h2>
<h3 id="expose-information-via-opc">Expose Information via OPC</h3>
<blockquote>
<p>The system must be able to supply real time data from the management
layer, as an OPC server, and to integrate with third-party applications
when necessary.</p>
<p>The system must support the OPC specification:</p>
</blockquote>
<ul>
<li><blockquote>
<p>OPC data access (DA)</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="expose-information-via-bacnetip">Expose Information via
BACnet/IP</h3>
<blockquote>
<p>The system must be able to supply real time data from the management
layer, as a BACnet/IP server, enabling communication and integration
with third-party applications and systems, when necessary.</p>
<p>The following specifications must be met:</p>
</blockquote>
<ul>
<li><blockquote>
<p>The system must expose a system object as Analog, Binary and
Multistate BACnet object</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>The system must support of read, write and change of value (COV)</p>
</blockquote></li>
<li><blockquote>
<p>The system must be able to expose management station trends as BACnet
trend log objects</p>
</blockquote></li>
<li><blockquote>
<p>The system must be able to expose BACnet alarms</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>The system must be able to expose at least 20’000 objects per running
server</p>
</blockquote></li>
</ul>
<blockquote>
<p>A BACnet Protocol Implementation Conformance Statement (PICS) must
also be available.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="expose-information-via-snmp">Expose Information via SNMP</h3>
<blockquote>
<p>The system must be able to supply real time data from the management
layer, as SNMP agent, allowing Network Management Systems (NMS) to
monitor all Building Automation, Danger Management, Energy and Control
System devices connected to the management platform.</p>
<p>The system must support:</p>
</blockquote>
<ul>
<li><blockquote>
<p>SNMP V2 protocol</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>SNMP V3 protocol</p>
</blockquote></li>
<li><blockquote>
<p>SNMP traps</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>SNMP get</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
<h3 id="expose-information-via-cloud">Expose Information via Cloud</h3>
<blockquote>
<p>The system must be able to connect to a cloud-based BMS platform,
that allows cloud-based SaaS applications to access data of the
on-premises system and execute the following tasks:</p>
</blockquote>
<ul>
<li><blockquote>
<p>View the high-level status of a single or multiple sites</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>View the current value of datapoints</p>
</blockquote></li>
<li><blockquote>
<p>Command/override on-site datapoints</p>
</blockquote></li>
<li><blockquote>
<p>Visualize events/alarms coming from one or multiple sites in a
unified and consolidated view</p>
</blockquote></li>
<li><blockquote>
<p>Visualize aggregated information at different levels based on
datapoints values or event information</p>
</blockquote></li>
<li><blockquote>
<p>Visualize energy consumption information based on meter data</p>
</blockquote></li>
<li><blockquote>
<p>Access the BMS user interface with single sign-on and simplified
security deployments</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Onboard BMS sites as an application to get an understanding of what
is installed on-premises</p>
</blockquote></li>
</ul>
<blockquote>
<p>The systems cloud connectivity must include the following
features:</p>
</blockquote>
<ul>
<li><blockquote>
<p><strong>Site onboarding process and configuration</strong><br />
The system must provide a simple engineering workflow to onboard the
server hosting the system as a device and register the application
represented by the systems project.</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p><strong>Selection of data to expose to the cloud-based SaaS
application</strong><br />
As not all data of the system are relevant for a cloud overview, the
system must provide a mechanism to do a selection of data to be uploaded
and gives visibility from the cloud-based SaaS application only to the
required data.</p>
</blockquote></li>
<li><blockquote>
<p><strong>Data points and events from the cloud-based SaaS
application</strong><br />
Datapoints and equipment that are uploaded to the cloud for a given site
can be monitored, and for some of them, depending on the datapoint’s
nature, commanding / override is also possible. Datapoint values
previously uploaded can be consulted using a Trend View. Events
associated with the uploaded datapoints are reflected in the cloud-based
SaaS application as well and aggregated to the level of equipment and
site.</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p><strong>Remote tunnel access to the systems</strong><br />
If the overview given in the cloud-based SaaS application is not enough
and the user needs to drill down into more details for a specific site,
it must be possible to establish a tunnel to the system and use the
local Client UI for more advanced operations.</p>
</blockquote></li>
</ul>
<blockquote>
<p><strong>Specified products:</strong></p>
</blockquote>
<ul>
<li><blockquote>
<p>Siemens / Desigo CC or similar</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Siemens / Building X Operations Manager or similar</p>
</blockquote></li>
<li><blockquote>
<p>Siemens / Building X Energy Manager or similar</p>
</blockquote></li>
</ul>
<ul>
<li><blockquote>
<p>Siemens / Building X 360° Viewer or similar</p>
</blockquote></li>
</ul>
<h3 id="expose-information-via-web-services">Expose Information via Web
Services</h3>
<blockquote>
<p>The system must allow external applications to read and write
real-time data as well as access events or historical values, by using
the provided REST (Representational StateTransfer) web service
interfaces.</p>
<p>Web Services can be used for applications such as Enterprise
Software, Energy Management services, Facility Management systems or
Mobile Apps.</p>
<p><strong>Specified products:</strong> Siemens / Desigo CC or
similar</p>
</blockquote>
